STAAD SPACE
START JOB INFORMATION
ENGINEER DATE APRIL 2007
END JOB INFORMATION
INPUT WIDTH 79
UNIT METER KN
JOINT COORDINATES
102 -8.000 3.982 -3.102; 104 -8.000 5.464 -2.422
110 -8.000 3.982 3.102; 502 8.000 3.982 -3.102
504 8.000 5.464 -2.422; 108 -8.000 5.464 2.422
508 8.000 5.464 2.422; 510 8.000 3.982 3.102
201 -5.000 0.000 -2.685; 202 -5.000 4.054 -3.111
203 -5.000 4.889 -2.974; 204 -5.000 5.538 -2.429
205 -5.000 5.818 -1.631; 206 -5.000 5.875 0.000
207 -5.000 5.818 1.631; 208 -5.000 5.538 2.429
209 -5.000 4.889 2.974; 210 -5.000 4.054 3.111
211 -5.000 0.000 2.685
301 0.000 0.000 -2.685; 302 0.000 4.174 -3.124
303 0.000 5.011 -2.986; 304 0.000 5.662 -2.440
305 0.000 5.943 -1.639; 306 0.000 6.000 0.000
307 0.000 5.943 1.639; 308 0.000 5.662 2.440
309 0.000 5.011 2.986; 310 0.000 4.174 3.124
311 0.000 0.000 2.685
401 5.000 0.000 -2.685; 402 5.000 4.054 -3.111
403 5.000 4.889 -2.974; 404 5.000 5.538 -2.429
405 5.000 5.818 -1.631; 406 5.000 5.875 0.000
407 5.000 5.818 1.631; 408 5.000 5.538 2.429
409 5.000 4.889 2.974; 410 5.000 4.054 3.111
411 5.000 0.000 2.685
MEMBER INCIDENCES
201 201 202 210; 301 301 302 310; 401 401 402 410
1001 104 204; 1002 204 304; 1003 304 404; 1004 404 504
2001 108 208; 2002 208 308; 2003 308 408; 2004 408 508
3001 102 202; 3002 202 302; 3003 302 402; 3004 402 502
4001 110 210; 4002 210 310; 4003 310 410; 4004 410 510
8001 204 308; 8002 208 304; 8003 304 408; 8004 308 404
DEFINE MATERIAL START
ISOTROPIC STEEL
E 2.05E+008
POISSON 0.3
DENSITY 76.8195
ALPHA 1.2E-005
DAMP 0.03
END DEFINE MATERIAL
MEMBER PROPERTY BRITISH
201 TO 210 301 TO 310 401 TO 410 PRISM AY 0.006 AZ 0.006 IX 0.000001 IY 0.000001 IZ 0.000001
1002 1003 2002 2003 TAPERED 0.3 0.006 0.3 0.15 0.008 0.15 0.008
1001 1004 2001 2004 TAPERED 0.3 0.006 0.3 0.15 0.008 0.15 0.008
3001 TO 3004 TAPERED 0.3 0.010 0.3 0.25 0.015 0.25 0.015
4001 TO 4004 TAPERED 0.3 0.010 0.3 0.25 0.015 0.25 0.015
8001 TO 8004 TABLE ST UA90X90X6
CONSTANTS
BETA 90 MEMB 3001 TO 3004 4001 TO 4004
MATERIAL STEEL ALL
MEMBER TENSION
8001 TO 8004
SUPPORTS
201 211 301 311 401 411 PINNED
LOAD 1 SELFWEIGHT
SELFWEIGHT Y -1
LOAD 2 SDL
MEMBER LOAD
1001 TO 1004 2001 TO 2004 UNI GY -3.0
3001 TO 3004 4001 TO 4004 UNI GY -2.8
LOAD 3 LL
MEMBER LOAD
1001 TO 1004 2001 TO 2004 UNI GY -1.5
306 CON Y -5
LOAD 11 WL1 (INTERNAL SUCTION, WIND ANGLE 0)
MEMBER LOAD
1001 TO 1004 2001 TO 2004 UNI GY 1.9
201 TO 203 401 TO 403 UNI GZ 3.6
301 TO 303 UNI GZ 7.2
208 TO 210 408 TO 410 UNI GZ 0.6
308 TO 310 UNI GZ 1.2
LOAD 12 WL2 (INTERNAL PRESSURE, WIND ANGLE 0)
MEMBER LOAD
1001 TO 1004 2001 TO 2004 UNI GY 2.6
201 TO 203 401 TO 403 UNI GZ 2.0
301 TO 303 UNI GZ 4.1
208 TO 210 408 TO 410 UNI GZ 2.2
308 TO 310 UNI GZ 4.4
LOAD 13 WL3 (INTERNAL SUCTION, WIND ANGLE 90)
MEMBER LOAD
1001 TO 1004 2001 TO 2004 UNI GY -1.6
201 TO 203 208 TO 210 UNI GX -1.6
401 TO 403 408 TO 410 UNI GX 1.6
LOAD 14 WL4 (INTERNAL PRESSURE, WIND ANGLE 90)
MEMBER LOAD
1001 TO 1004 2001 TO 2004 UNI GY 2.8
201 TO 203 208 TO 210 UNI GX -3.1
401 TO 403 408 TO 410 UNI GX 3.1
LOAD 21 EQ1 (EARTHQUAKE LOAD)
JOINT LOAD
204 208 304 308 404 408 FX 12.6
LOAD 22 EQ1 (EARTHQUAKE LOAD)
JOINT LOAD
204 208 304 308 404 408 FZ 12.6
LOAD COMB 1001 1.4DL + 1.6LL
1 1.4 2 1.4 3 1.6
LOAD COMB 1011 1.2DL + 1.2LL + 1.2WL1
1 1.2 2 1.2 3 1.2 11 1.2
LOAD COMB 1111 1.4DL + 1.4WL1
1 1.4 2 1.4 11 1.4
LOAD COMB 1211 1.0DL + 1.4WL1
1 1.0 2 1.0 11 1.4
LOAD COMB 1012 1.2DL + 1.2LL + 1.2WL2
1 1.2 2 1.2 3 1.2 12 1.2
LOAD COMB 1112 1.4DL + 1.4WL2
1 1.4 2 1.4 12 1.4
LOAD COMB 1212 1.0DL + 1.4WL2
1 1.0 2 1.0 12 1.4
LOAD COMB 1013 1.2DL + 1.2LL + 1.2WL3
1 1.2 2 1.2 3 1.2 13 1.2
LOAD COMB 1113 1.4DL + 1.4WL3
1 1.4 2 1.4 13 1.4
LOAD COMB 1213 1.0DL + 1.4WL3
1 1.0 2 1.0 13 1.4
LOAD COMB 1014 1.2DL + 1.2LL + 1.2WL4
1 1.2 2 1.2 3 1.2 14 1.2
LOAD COMB 1114 1.4DL + 1.4WL4
1 1.4 2 1.4 14 1.4
LOAD COMB 1214 1.0DL + 1.4WL4
1 1.0 2 1.0 14 1.4
LOAD COMB 1021 1.2DL + 0.5LL + 1.0EQ1
1 1.2 2 1.2 3 0.5 21 1.0
LOAD COMB 1022 1.2DL + 0.5LL + 1.0EQ2
1 1.2 2 1.2 3 0.5 22 1.0
LOAD COMB 1121 1.2DL + 0.5LL - 1.0EQ1
1 1.2 2 1.2 3 0.5 21 -1.0
LOAD COMB 1122 1.2DL + 0.5LL - 1.0EQ2
1 1.2 2 1.2 3 0.5 22 -1.0
LOAD COMB 1221 0.9DL + 1.0EQ1
1 0.9 2 0.9 21 1.0
LOAD COMB 1222 0.9DL + 1.0EQ2
1 0.9 2 0.9 22 1.0
LOAD COMB 1321 0.9DL - 1.0EQ1
1 0.9 2 0.9 21 -1.0
LOAD COMB 1322 0.9DL - 1.0EQ2
1 0.9 2 0.9 22 -1.0
*SLS
LOAD COMB 2001 1.0DL + 1.0LL
1 1.0 2 1.0 3 1.0
LOAD COMB 2002 1.0DL + 0.5LL
1 1.0 2 1.0 3 0.5
LOAD COMB 2011 DL LL + WL1 (Incomplete definition extracted from source)
(End of script based on provided input data)