STAAD SPACE
INPUT FILE: vent duct VER2.STD
START JOB INFORMATION
ENGINEER DATE 27-NOV-12
END JOB INFORMATION
INPUT WIDTH 72
UNIT METER KN
JOINT COORDINATES
1 0 0 0; 2 3.75 0 0; 3 0 5 0; 4 0 5 3.5; 5 3.75 5 0; 6 3.75 5 3.5
7 0 0 3.5; 8 3.75 0 3.5; 9 0 8 0; 10 0 8 3.5; 11 3.75 8 0
12 3.75 8 3.5; 13 0 11 0; 14 0 11 3.5; 15 3.75 11 0; 16 3.75 11 3.5
17 0 14 0; 18 0 14 3.5; 19 3.75 14 0; 20 3.75 14 3.5; 29 0 12.5 0
30 3.75 12.5 0; 31 0 12.5 3.5; 32 3.75 12.5 3.5; 33 3.75 2 0
34 3.75 2 3.5; 35 0 2 0; 36 0 2 3.5; 37 0.5 5 0; 38 0.5 5 3.5
39 0.5 8 0; 40 0.5 8 3.5; 41 0.5 11 0; 42 0.5 11 3.5; 43 0.5 14 0
44 0.5 14 3.5; 45 0.5 2 0; 46 0.5 2 3.5; 47 3.25 5 0; 48 3.25 5 3.5
49 3.25 8 0; 50 3.25 8 3.5; 51 3.25 11 0; 52 3.25 11 3.5; 53 3.25 14 0
54 3.25 14 3.5; 55 3.25 2 0; 56 3.25 2 3.5
18.
MEMBER INCIDENCES
1 1 35; 2 2 33; 3 3 37; 4 3 4; 6 7 36; 7 8 34; 8 4 38; 17 3 9; 18 5 11
19 9 39; 20 9 10; 21 11 12; 22 4 10; 23 6 12; 24 10 40; 25 10 3; 26 9 4
29 12 5; 30 11 6; 33 9 13; 34 11 15; 35 13 41; 36 13 14; 37 15 16
38 10 14; 39 12 16; 40 14 42; 41 14 9; 42 13 10; 45 16 11; 46 15 12
49 13 29; 50 15 30; 51 17 43; 52 17 18; 53 19 20; 54 14 31; 55 16 32
56 18 44; 57 18 13; 58 17 14; 61 20 15; 62 19 16; 95 5 6; 104 53 41
105 43 51; 116 29 17; 117 30 19; 118 31 18; 119 32 20; 120 33 5
121 6 33; 122 34 6; 123 5 34; 124 35 3; 126 36 4; 129 35 45; 131 36 46
132 33 34; 133 37 47; 134 38 48; 135 39 49; 136 40 50; 137 41 51
138 42 52; 139 43 53; 140 44 54; 141 45 55; 142 46 56; 143 47 5
144 48 6; 145 49 11; 146 50 12; 147 51 15; 148 52 16; 149 53 19
150 54 20; 151 55 33; 152 56 34; 153 54 42; 154 44 52; 155 51 39
156 41 49; 157 52 40; 158 42 50; 159 49 37; 160 39 47; 161 50 38
162 40 48; 163 47 45; 164 37 55; 165 48 46; 166 38 56
START
GROUP DEFINITION
JOINT
_COLBASE1 1 2 7 8
MEMBER
_COL1 1 2 6 7 17 18 22 23 33 34 38 39 49 50 54 55 116 TO 120 122 124 126
_LBEAM1 20 21 36 37 52 53
_LBEAM1A 4 95 132
LOADBEAM 3 8 19 24 35 40 51 56 129 131 133 TO 152
D:\Work\2012 projects\2608118A Jurong Rock Cavern\ventilation duct\design\ventilation duct\vent ducPta gVeE R12 .oafn l73
Monday, April 15, 2013, 11:27 AM
_ANGLE1 104 105 153 TO 166
_ANGLE2 25 26 29 30 41 42 45 46 57 58 61 62 121 123
_SPLICE 49 50 54 55
LOADBEAM1A 3 8 19 24 35 40 51 56 129 131
LOADBEAM1B 143 TO 152
END
GROUP DEFINITION
MEMBER PROPERTY JAPANESE
_COL1 TABLE ST H414X405X18
_LBEAM1 TABLE ST H150X150X7
_LBEAM1A TABLE ST H150X150X7
LOADBEAM TABLE ST H150X150X7
_ANGLE1 TABLE ST C250X90X11
_ANGLE2 TABLE ST C250X90X11
MEMBER RELEASE
_ANGLE1 START MX MY MZ
_ANGLE1 END MX MY MZ
_ANGLE2 START MX MY MZ
_ANGLE2 END MX MY MZ
_LBEAM1 START MY MZ
_LBEAM1 END MY MZ
_LBEAM1A START MY MZ
_LBEAM1A END MY MZ
LOADBEAM1A START MZ
LOADBEAM1B END MZ
65.
DEFINE MATERIAL START
ISOTROPIC MATERIAL1
E 2.05E+008
POISSON 0.3
DENSITY 77
ISOTROPIC STEEL
E 2.05E+008
POISSON 0.3
DENSITY 76.8195
ALPHA 1.2E-005
DAMP 0.03
END DEFINE MATERIAL
77.
CONSTANTS
*BETA 45 MEMB _ANGLE1
MATERIAL STEEL ALL
80.
SUPPORTS
1 2 7 8 PINNED
82.
LOAD 1 DL
SELFWEIGHT Y -1
84.
LOAD 2 LL
MEMBER
LOAD
LOADBEAM1A CON GY -2.508 0.35
LOADBEAM1B CON GY -2.508 0.15
88.
LOAD 3 WX
MEMBER
LOAD
_COL1 UNI GX 0.283
_LBEAM1 UNI GX 0.141
_LBEAM1A UNI GX 0.141
* WIND
LOAD = 0.613 X 34 X 34 = 708.628 N/M2
* ACTING ON ONE JOINT OF THE VENTILATION DUCT = 3M X 1.5M X 708.628 /1000 = 3.1
LOADBEAM1A CON GX 3.189 0.35
LOADBEAM1B CON GX 3.189 0.15
D:\Work\2012 projects\2608118A Jurong Rock Cavern\ventilation duct\design\ventilation duct\vent ducPta gVeE R22 .oafn l73
Monday, April 15, 2013, 11:27 AM
97.
LOAD 4 WZ
MEMBER
LOAD
_COL1 UNI GZ 0.283
LOADBEAM UNI GZ 0.141
LOADBEAM1A CON GZ 3.189 0.35
LOADBEAM1B CON GZ 3.189 0.15
103.
LOAD COMB 5 DL LL
1 1.0 2 1.0
105.
LOAD COMB 6 DL WX
1 1.0 3 1.0
107.
LOAD COMB 7 DL WZ
1 1.0 4 1.0
109.
LOAD COMB 8 DL WCOMB
1 1.0 3 1.0 4 1.0
111.
LOAD COMB 9 DL LL WX
1 1.0 2 1.0 3 1.0
113.
LOAD COMB 10 DL LL WZ
1 1.0 2 1.0 4 1.0
115.
LOAD COMB 11 DL LL WCOMB
1 1.0 2 1.0 3 1.0 4 1.0
117.
LOAD COMB 12 UDL LL
1 1.4 2 1.6
119.
LOAD COMB 13 UDL WX
1 1.0 3 1.4
121.
LOAD COMB 14 UDL WZ
1 1.0 4 1.4
123.
LOAD COMB 15 UDL WCOMB
1 1.0 3 1.4 4 1.4
125.
LOAD COMB 16 UDL LL WX
1 1.2 2 1.2 3 1.2
127.
LOAD COMB 17 UDL LL WZ
1 1.2 2 1.2 4 1.2
129.
LOAD COMB 18 UDL LL WCOMB
1 1.2 2 1.2 3 1.2 4 1.2
131.
PERFORM ANALYSIS
P R O B L E M S T A T I S T I C S
-----------------------------------
NUMBER OF JOINTS/MEMBER+ELEMENTS/
SUPPORTS = 48/ 93/ 4
SOLVER USED IS THE OUT-OF-CORE BASIC SOLVER
ORIGINAL/FINAL BAND-WIDTH= 34/ 12/ 78 DOF
TOTAL PRIMARY
LOAD CASES = 4, TOTAL DEGREES OF FREEDOM = 276
SIZE OF STIFFNESS MATRIX = 22 DOUBLE KILO-WORDS
REQRD/AVAIL. DISK SPACE = 12.4/ 258349.1 MB
132.
LOAD LIST 1 TO 4
133.
PRINT SUPPORT REACTIONS
D:\Work\2012 projects\2608118A Jurong Rock Cavern\ventilation duct\design\ventilation duct\vent ducPta gVeE R32 .oafn l73