STAAD PLANE TRUSS T2_MP1
START JOB INFORMATION
ENGINEER DATE JAN 2025
END JOB INFORMATION
INPUT WIDTH 79
UNIT METER KN
JOINT COORDINATES
1       .000  .000   .000
2       8.000  .000   .000
3       8.000  1.000  .000
4        .000  1.000  .000
5       2.000  1.000  .000
6       2.000  .000   .000
7       4.000  1.000  .000
8       4.000  .000   .000
9       6.000  1.000  .000
10      6.000  .000   .000
MEMBER INCIDENCES
1       1  6
2       2  3
3       3  9
4       4  1
6       5  4
7       6  8
9       7  5
10      8 10
16     9  7
18     10  2
19     4  6
20     6  5
21     5  8
22     8  7
23     8  9
24     9  10
25     10  3
MEMBER PROPERTY BRITISH
1 TO 4 6 7 9 10 16 18 TO 25 TABLE ST UA60X60X6
CONSTANT
E STEEL ALL
DENSITY STEEL ALL
POISSON STEEL ALL
SUPPORT
1 2 PINNED
LOAD 1 DL
SELFWEIGHT Y -1.
JOINT LOAD
5 TO 10 FY -1.6
1 TO 4 FY -.8
LOAD 2 LL
JOINT LOAD
5 TO 10 FY -1.6
1 TO 4 FY -.8
LOAD 3 WL1
JOINT LOAD
5 TO 10 FY 2.2
1 TO 4 FY 1.1
LOAD COMB 4 ULT DL+LL
1 1.4 2 1.6
LOAD COMB 5 SERVICE DL+LL
1 1.2 2 1.0
LOAD COMB 6 ULT DL+WL1
1 1.0 2 1.4
LOAD COMB 7 ULT DL+LL+WL
1 1.2 2 1.2 3 1.2
PERFORM ANALYSIS
PRINT ANALYSIS RESULTS
PARAMETER
CODE BS5950
TRACK 1 ALL
CHECK CODE ALL #67
FINISH